 ! EnergyPlus Input Data File
 ! Eco-Loop Small Office Building — Baseline Model
 ! DOE Reference Small Office Building (Simplified)
 ! Total Conditioned Area: ~511 m²  (3-zone single storey)
 ! Climate: London, UK (Temperate)
 ! Version: EnergyPlus 23.x Compatible

 Version,23.2;

 !---------------------------------------------------------------------------
 ! SIMULATION CONTROL
 !---------------------------------------------------------------------------

 SimulationControl,
   No,                      !- Do Zone Sizing Calculation (no Autosize fields exist in this model - sizing periods aren't needed, and none are defined below)
   No,                      !- Do System Sizing Calculation
   No,                      !- Do Plant Sizing Calculation
   No,                      !- Run Simulation for Sizing Periods
   Yes;                     !- Run Simulation for Weather File Run Periods

 Building,
   EcoLoop_SmallOffice,     !- Name
   0.0,                     !- North Axis {deg}
   Suburbs,                 !- Terrain
   0.04,                    !- Loads Convergence Tolerance Value
   0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
   FullInteriorAndExterior, !- Solar Distribution
   25,                      !- Maximum Number of Warmup Days
   6;                       !- Minimum Number of Warmup Days

 Timestep, 6;               !- Number of Timesteps per Hour

 !---------------------------------------------------------------------------
 ! RUN PERIOD
 !---------------------------------------------------------------------------

 RunPeriod,
   Single Day Simulation,   !- Name (kept to one representative summer day so a real
                            !- EnergyPlus run stays the same order of magnitude as the
                            !- thermodynamic fallback, and completes fast enough to click
                            !- through multiple demo cycles interactively)
   7,                       !- Begin Month
   15,                      !- Begin Day of Month
   ,                        !- Begin Year
   7,                       !- End Month
   15,                      !- End Day of Month
   ,                        !- End Year
   Wednesday,               !- Day of Week for Start Day
   Yes,                     !- Use Weather File Holidays and Special Days
   Yes,                     !- Use Weather File DST Indicators
   Yes,                     !- Apply Weekend Holiday Rule
   Yes,                     !- Use Weather File Rain Indicators
   Yes;                     !- Use Weather File Snow Indicators

 !---------------------------------------------------------------------------
 ! SITE LOCATION (London Heathrow)
 !---------------------------------------------------------------------------

 Site:Location,
   LONDON_HEATHROW,         !- Name
   51.48,                   !- Latitude {deg}
   -0.45,                   !- Longitude {deg}
   0.0,                     !- Time Zone {hr}
   25.3;                    !- Elevation {m}

 !---------------------------------------------------------------------------
 ! SCHEDULE TYPES
 !---------------------------------------------------------------------------

 ScheduleTypeLimits,
   Any Number;              !- Name

 ScheduleTypeLimits,
   Fraction,                !- Name
   0.0,                     !- Lower Limit Value
   1.0,                     !- Upper Limit Value
   CONTINUOUS;              !- Numeric Type

 ScheduleTypeLimits,
   Temperature,             !- Name
   -60,                     !- Lower Limit Value
   200,                     !- Upper Limit Value
   CONTINUOUS;              !- Numeric Type

 ScheduleTypeLimits,
   On/Off,                  !- Name
   0,                       !- Lower Limit Value
   1,                       !- Upper Limit Value
   DISCRETE;                !- Numeric Type

 !---------------------------------------------------------------------------
 ! ALWAYS ON/OFF SCHEDULES
 !---------------------------------------------------------------------------

 Schedule:Compact,
   ALWAYS_ON,               !- Name
   Fraction,                !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: AllDays,            !- Field 2
   Until: 24:00,            !- Field 3
   1.0;                     !- Field 4

 Schedule:Compact,
   ALWAYS_OFF,              !- Name
   Fraction,                !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: AllDays,            !- Field 2
   Until: 24:00,            !- Field 3
   0.0;                     !- Field 4

 !---------------------------------------------------------------------------
 ! OCCUPANCY SCHEDULE (Mon-Fri 08:00-18:00)
 !---------------------------------------------------------------------------

 Schedule:Compact,
   BLDG_OCC_SCH,            !- Name
   Fraction,                !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: Weekdays,           !- Field 2
   Until: 06:00,            !- Field 3
   0.0,                     !- Field 4
   Until: 07:00,            !- Field 5
   0.1,                     !- Field 6
   Until: 08:00,            !- Field 7
   0.3,                     !- Field 8
   Until: 12:00,            !- Field 9
   1.0,                     !- Field 10
   Until: 13:00,            !- Field 11
   0.6,                     !- Field 12
   Until: 17:00,            !- Field 13
   1.0,                     !- Field 14
   Until: 18:00,            !- Field 15
   0.5,                     !- Field 16
   Until: 24:00,            !- Field 17
   0.0,                     !- Field 18
   For: Weekends,           !- Field 19
   Until: 24:00,            !- Field 20
   0.0,                     !- Field 21
   For: Holidays,           !- Field 22
   Until: 24:00,            !- Field 23
   0.0;                     !- Field 24

 !---------------------------------------------------------------------------
 ! LIGHTING SCHEDULE
 !---------------------------------------------------------------------------

 Schedule:Compact,
   BLDG_LIGHT_SCH,          !- Name
   Fraction,                !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: Weekdays,           !- Field 2
   Until: 07:00,            !- Field 3
   0.05,                    !- Field 4
   Until: 08:00,            !- Field 5
   0.3,                     !- Field 6
   Until: 17:00,            !- Field 7
   0.9,                     !- Field 8
   Until: 18:00,            !- Field 9
   0.5,                     !- Field 10
   Until: 24:00,            !- Field 11
   0.05,                    !- Field 12
   For: Weekends,           !- Field 13
   Until: 24:00,            !- Field 14
   0.05,                    !- Field 15
   For: Holidays,           !- Field 16
   Until: 24:00,            !- Field 17
   0.0;                     !- Field 18

 !---------------------------------------------------------------------------
 ! EQUIPMENT SCHEDULE
 !---------------------------------------------------------------------------

 Schedule:Compact,
   BLDG_EQUIP_SCH,          !- Name
   Fraction,                !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: Weekdays,           !- Field 2
   Until: 08:00,            !- Field 3
   0.2,                     !- Field 4
   Until: 12:00,            !- Field 5
   0.95,                    !- Field 6
   Until: 13:00,            !- Field 7
   0.5,                     !- Field 8
   Until: 17:00,            !- Field 9
   0.95,                    !- Field 10
   Until: 18:00,            !- Field 11
   0.3,                     !- Field 12
   Until: 24:00,            !- Field 13
   0.1,                     !- Field 14
   For: Weekends,           !- Field 15
   Until: 24:00,            !- Field 16
   0.1,                     !- Field 17
   For: Holidays,           !- Field 18
   Until: 24:00,            !- Field 19
   0.0;                     !- Field 20

 !---------------------------------------------------------------------------
 ! THERMOSTAT SETPOINT SCHEDULES
 !---------------------------------------------------------------------------

 Schedule:Compact,
   HTG-SETP-SCHED,          !- Name
   Temperature,             !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: Weekdays,           !- Field 2
   Until: 06:00,            !- Field 3
   16.0,                    !- Field 4 (night setback)
   Until: 07:00,            !- Field 5
   18.0,                    !- Field 6 (warm-up)
   Until: 08:00,            !- Field 7
   21.0,                    !- Field 8 (occupied)
   Until: 18:00,            !- Field 9
   21.0,                    !- Field 10 (occupied — AI CONTROL TARGET)
   Until: 24:00,            !- Field 11
   16.0,                    !- Field 12 (setback)
   For: Weekends,           !- Field 13
   Until: 24:00,            !- Field 14
   16.0,                    !- Field 15
   For: Holidays,           !- Field 16
   Until: 24:00,            !- Field 17
   16.0;                    !- Field 18

 Schedule:Compact,
   CLG-SETP-SCHED,          !- Name
   Temperature,             !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: Weekdays,           !- Field 2
   Until: 06:00,            !- Field 3
   30.0,                    !- Field 4 (off/unoccupied)
   Until: 08:00,            !- Field 5
   26.0,                    !- Field 6
   Until: 18:00,            !- Field 7
   24.0,                    !- Field 8 (occupied — AI CONTROL TARGET)
   Until: 24:00,            !- Field 9
   30.0,                    !- Field 10
   For: Weekends,           !- Field 11
   Until: 24:00,            !- Field 12
   30.0,                    !- Field 13
   For: Holidays,           !- Field 14
   Until: 24:00,            !- Field 15
   30.0;                    !- Field 16

 !---------------------------------------------------------------------------
 ! INFILTRATION SCHEDULE
 !---------------------------------------------------------------------------

 Schedule:Compact,
   INFIL_QUARTER_ON_SCHED,  !- Name
   Fraction,                !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: Weekdays,           !- Field 2
   Until: 08:00,            !- Field 3
   1.0,                     !- Field 4
   Until: 18:00,            !- Field 5
   0.25,                    !- Field 6
   Until: 24:00,            !- Field 7
   1.0,                     !- Field 8
   For: AllOtherDays,       !- Field 9
   Until: 24:00,            !- Field 10
   1.0;                     !- Field 11

 !---------------------------------------------------------------------------
 ! MATERIALS AND CONSTRUCTIONS
 !---------------------------------------------------------------------------

 Material,
   Concrete Block,          !- Name
   MediumRough,             !- Roughness
   0.2032,                  !- Thickness {m}
   0.51,                    !- Conductivity {W/m-K}
   1400.0,                  !- Density {kg/m3}
   1000.0;                  !- Specific Heat {J/kg-K}

 Material,
   F08 Metal surface,       !- Name
   Smooth,                  !- Roughness
   0.0008,                  !- Thickness {m}
   45.28,                   !- Conductivity {W/m-K}
   7824.0,                  !- Density {kg/m3}
   500.0;                   !- Specific Heat {J/kg-K}

 Material,
   I01 25mm insulation board, !- Name
   MediumRough,             !- Roughness
   0.0254,                  !- Thickness {m}
   0.03,                    !- Conductivity {W/m-K}
   43.0,                    !- Density {kg/m3}
   1210.0;                  !- Specific Heat {J/kg-K}

 Material,
   G01a 19mm gypsum board,  !- Name
   MediumSmooth,            !- Roughness
   0.019,                   !- Thickness {m}
   0.16,                    !- Conductivity {W/m-K}
   784.9,                   !- Density {kg/m3}
   830.0;                   !- Specific Heat {J/kg-K}

 Material,
   F16 Acoustic tile,       !- Name
   MediumSmooth,            !- Roughness
   0.0191,                  !- Thickness {m}
   0.06,                    !- Conductivity {W/m-K}
   368.0,                   !- Density {kg/m3}
   590.0;                   !- Specific Heat {J/kg-K}

 Material,
   M11 100mm lightweight concrete, !- Name
   MediumRough,             !- Roughness
   0.1016,                  !- Thickness {m}
   0.53,                    !- Conductivity {W/m-K}
   1280.0,                  !- Density {kg/m3}
   840.0;                   !- Specific Heat {J/kg-K}

 WindowMaterial:SimpleGlazingSystem,
   Simple Window U=2.1,     !- Name
   2.1,                     !- U-Factor {W/m2-K}
   0.4;                     !- Solar Heat Gain Coefficient

 Construction,
   Exterior Wall,           !- Name
   F08 Metal surface,       !- Outside Layer
   I01 25mm insulation board, !- Layer 2
   Concrete Block,          !- Layer 3
   G01a 19mm gypsum board;  !- Layer 4

 Construction,
   Exterior Roof,           !- Name
   F08 Metal surface,       !- Outside Layer
   I01 25mm insulation board, !- Layer 2
   M11 100mm lightweight concrete, !- Layer 3
   F16 Acoustic tile;       !- Layer 4

 Construction,
   Interior Floor,          !- Name
   M11 100mm lightweight concrete, !- Outside Layer
   F16 Acoustic tile;       !- Layer 2

 Construction,
   Interior Wall,           !- Name
   G01a 19mm gypsum board,  !- Outside Layer
   G01a 19mm gypsum board;  !- Layer 2

 Construction,
   Exterior Window,         !- Name
   Simple Window U=2.1;     !- Outside Layer

 !---------------------------------------------------------------------------
 ! ZONES
 !---------------------------------------------------------------------------

 Zone,
   OFFICE_NORTH,            !- Name
   0.0,                     !- Direction of Relative North {deg}
   0.0, 0.0, 0.0,           !- X, Y, Z Origin {m}
   1,                       !- Type
   1,                       !- Multiplier
   ,                        !- Ceiling Height (auto)
   ,                        !- Volume (auto)
   ,                        !- Floor Area (auto)
   TARP;                    !- Zone Inside Convection Algorithm

 Zone,
   OFFICE_SOUTH,            !- Name
   0.0,                     !- Direction of Relative North {deg}
   0.0, 12.0, 0.0,          !- X, Y, Z Origin {m}
   1,                       !- Type
   1,                       !- Multiplier
   ,                        !- Ceiling Height (auto)
   ,                        !- Volume (auto)
   ,                        !- Floor Area (auto)
   TARP;                    !- Zone Inside Convection Algorithm

 Zone,
   MEETING_ROOM,            !- Name
   0.0,                     !- Direction of Relative North {deg}
   12.0, 0.0, 0.0,          !- X, Y, Z Origin {m}
   1,                       !- Type
   1,                       !- Multiplier
   ,                        !- Ceiling Height (auto)
   ,                        !- Volume (auto)
   ,                        !- Floor Area (auto)
   TARP;                    !- Zone Inside Convection Algorithm

 !---------------------------------------------------------------------------
 ! SURFACES — OFFICE NORTH ZONE
 !---------------------------------------------------------------------------

 BuildingSurface:Detailed,
   NORTH_FLOOR,             !- Name
   Floor,                   !- Surface Type
   Interior Floor,          !- Construction Name
   OFFICE_NORTH,            !- Zone Name
   ,                        !- Space Name
   Ground,                  !- Outside Boundary Condition
   ,                        !- Outside Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   ,                        !- View Factor to Ground
   4,                       !- Number of Vertices
   0.0, 0.0, 0.0,
   0.0, 12.0, 0.0,
   12.0, 12.0, 0.0,
   12.0, 0.0, 0.0;

 BuildingSurface:Detailed,
   NORTH_ROOF,              !- Name
   Roof,                    !- Surface Type
   Exterior Roof,           !- Construction Name
   OFFICE_NORTH,            !- Zone Name
   ,                        !- Space Name
   Outdoors,                !- Outside Boundary Condition
   ,                        !- Outside Boundary Condition Object
   SunExposed,              !- Sun Exposure
   WindExposed,             !- Wind Exposure
   ,                        !- View Factor to Ground
   4,                       !- Number of Vertices
   0.0, 0.0, 3.0,
   0.0, 12.0, 3.0,
   12.0, 12.0, 3.0,
   12.0, 0.0, 3.0;

 BuildingSurface:Detailed,
   NORTH_WALL_N,            !- Name
   Wall,                    !- Surface Type
   Exterior Wall,           !- Construction Name
   OFFICE_NORTH,            !- Zone Name
   ,                        !- Space Name
   Outdoors,                !- Outside Boundary Condition
   ,                        !- Outside Boundary Condition Object
   SunExposed,              !- Sun Exposure
   WindExposed,             !- Wind Exposure
   ,                        !- View Factor to Ground
   4,                       !- Number of Vertices
   0.0, 0.0, 0.0,
   0.0, 0.0, 3.0,
   12.0, 0.0, 3.0,
   12.0, 0.0, 0.0;

 BuildingSurface:Detailed,
   NORTH_WALL_E,            !- Name
   Wall,                    !- Surface Type
   Exterior Wall,           !- Construction Name
   OFFICE_NORTH,            !- Zone Name
   ,                        !- Space Name
   Outdoors,                !- Outside Boundary Condition
   ,                        !- Outside Boundary Condition Object
   SunExposed,              !- Sun Exposure
   WindExposed,             !- Wind Exposure
   ,                        !- View Factor to Ground
   4,                       !- Number of Vertices
   12.0, 0.0, 0.0,
   12.0, 0.0, 3.0,
   12.0, 12.0, 3.0,
   12.0, 12.0, 0.0;

 BuildingSurface:Detailed,
   NORTH_WALL_W,            !- Name
   Wall,                    !- Surface Type
   Exterior Wall,           !- Construction Name
   OFFICE_NORTH,            !- Zone Name
   ,                        !- Space Name
   Outdoors,                !- Outside Boundary Condition
   ,                        !- Outside Boundary Condition Object
   SunExposed,              !- Sun Exposure
   WindExposed,             !- Wind Exposure
   ,                        !- View Factor to Ground
   4,                       !- Number of Vertices
   0.0, 12.0, 0.0,
   0.0, 12.0, 3.0,
   0.0, 0.0, 3.0,
   0.0, 0.0, 0.0;

 FenestrationSurface:Detailed,
   NORTH_WIN_N,             !- Name
   Window,                  !- Surface Type
   Exterior Window,         !- Construction Name
   NORTH_WALL_N,            !- Building Surface Name
   ,                        !- Boundary Condition Object
   ,                        !- View Factor to Ground
   ,                        !- Frame and Divider Name
   1.0,                     !- Multiplier
   4,                       !- Number of Vertices
   1.0, 0.0, 0.5,
   1.0, 0.0, 2.5,
   5.0, 0.0, 2.5,
   5.0, 0.0, 0.5;

 !---------------------------------------------------------------------------
 ! INTERNAL LOADS — OFFICE NORTH
 !---------------------------------------------------------------------------

 People,
   NORTH_PEOPLE,            !- Name
   OFFICE_NORTH,            !- Zone or ZoneList Name
   BLDG_OCC_SCH,            !- Number of People Schedule Name
   People,                  !- Number of People Calculation Method
   10,                      !- Number of People
   ,                        !- People per Zone Floor Area {person/m2}
   ,                        !- Zone Floor Area per Person {m2/person}
   0.3,                     !- Fraction Radiant
   ,                        !- Sensible Heat Fraction
   ACTIVITY_SCH;            !- Activity Level Schedule Name

 Schedule:Compact,
   ACTIVITY_SCH,            !- Name
   Any Number,              !- Schedule Type Limits Name
   Through: 12/31,          !- Field 1
   For: AllDays,            !- Field 2
   Until: 24:00,            !- Field 3
   120.0;                   !- Field 4 (W/person — office work)

 Lights,
   NORTH_LIGHTS,            !- Name
   OFFICE_NORTH,            !- Zone or ZoneList or Space or SpaceList Name
   BLDG_LIGHT_SCH,          !- Schedule Name
   LightingLevel,           !- Design Level Calculation Method
   1584.0,                  !- Lighting Level {W}
   ,                        !- Watts per Zone Floor Area {W/m2}
   ,                        !- Watts per Person {W/person}
   0.0,                     !- Return Air Fraction
   0.42,                    !- Fraction Radiant
   0.18,                    !- Fraction Visible
   1.0,                     !- Fraction Replaceable
   GeneralLights;           !- End-Use Subcategory

 ElectricEquipment,
   NORTH_EQUIP,             !- Name
   OFFICE_NORTH,            !- Zone or ZoneList or Space or SpaceList Name
   BLDG_EQUIP_SCH,          !- Schedule Name
   EquipmentLevel,          !- Design Level Calculation Method
   1755.0,                  !- Design Level {W}
   ,                        !- Watts per Zone Floor Area {W/m2}
   ,                        !- Watts per Person {W/person}
   0.0,                     !- Fraction Latent
   0.5,                     !- Fraction Radiant
   0.0;                     !- Fraction Lost

 ZoneInfiltration:DesignFlowRate,
   NORTH_INFIL,             !- Name
   OFFICE_NORTH,            !- Zone or ZoneList or Space or SpaceList Name
   INFIL_QUARTER_ON_SCHED,  !- Schedule Name
   Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   ,                        !- Design Flow Rate {m3/s}
   ,                        !- Flow per Zone Floor Area {m3/s-m2}
   0.00030,                 !- Flow per Exterior Surface Area {m3/s-m2}
   ;                        !- Air Changes per Hour {1/hr}

 !---------------------------------------------------------------------------
 ! INTERNAL LOADS — OFFICE SOUTH (mirrored)
 !---------------------------------------------------------------------------

 People,
   SOUTH_PEOPLE,            !- Name
   OFFICE_SOUTH,            !- Zone or ZoneList Name
   BLDG_OCC_SCH,            !- Number of People Schedule Name
   People,                  !- Number of People Calculation Method
   10,                      !- Number of People
   ,                        !- People per Zone Floor Area {person/m2}
   ,                        !- Zone Floor Area per Person {m2/person}
   0.3,                     !- Fraction Radiant
   ,                        !- Sensible Heat Fraction
   ACTIVITY_SCH;            !- Activity Level Schedule Name

 Lights,
   SOUTH_LIGHTS,            !- Name
   OFFICE_SOUTH,            !- Zone or ZoneList or Space or SpaceList Name
   BLDG_LIGHT_SCH,          !- Schedule Name
   LightingLevel,           !- Design Level Calculation Method
   1584.0,                  !- Lighting Level {W}
   ,                        !- Watts per Zone Floor Area {W/m2}
   ,                        !- Watts per Person {W/person}
   0.0,                     !- Return Air Fraction
   0.42,                    !- Fraction Radiant
   0.18,                    !- Fraction Visible
   1.0,                     !- Fraction Replaceable
   GeneralLights;           !- End-Use Subcategory

 ElectricEquipment,
   SOUTH_EQUIP,             !- Name
   OFFICE_SOUTH,            !- Zone or ZoneList or Space or SpaceList Name
   BLDG_EQUIP_SCH,          !- Schedule Name
   EquipmentLevel,          !- Design Level Calculation Method
   1755.0,                  !- Design Level {W}
   ,                        !- Watts per Zone Floor Area {W/m2}
   ,                        !- Watts per Person {W/person}
   0.0,                     !- Fraction Latent
   0.5,                     !- Fraction Radiant
   0.0;                     !- Fraction Lost

 ZoneInfiltration:DesignFlowRate,
   SOUTH_INFIL,             !- Name
   OFFICE_SOUTH,            !- Zone or ZoneList or Space or SpaceList Name
   INFIL_QUARTER_ON_SCHED,  !- Schedule Name
   Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   ,                        !- Design Flow Rate {m3/s}
   ,                        !- Flow per Zone Floor Area {m3/s-m2}
   0.00030,                 !- Flow per Exterior Surface Area {m3/s-m2}
   ;                        !- Air Changes per Hour {1/hr}

 !---------------------------------------------------------------------------
 ! INTERNAL LOADS — MEETING ROOM
 !---------------------------------------------------------------------------

 People,
   MEETING_PEOPLE,          !- Name
   MEETING_ROOM,            !- Zone or ZoneList Name
   BLDG_OCC_SCH,            !- Number of People Schedule Name
   People,                  !- Number of People Calculation Method
   8,                       !- Number of People
   ,                        !- People per Zone Floor Area {person/m2}
   ,                        !- Zone Floor Area per Person {m2/person}
   0.3,                     !- Fraction Radiant
   ,                        !- Sensible Heat Fraction
   ACTIVITY_SCH;            !- Activity Level Schedule Name

 Lights,
   MEETING_LIGHTS,          !- Name
   MEETING_ROOM,            !- Zone or ZoneList or Space or SpaceList Name
   BLDG_LIGHT_SCH,          !- Schedule Name
   LightingLevel,           !- Design Level Calculation Method
   800.0,                   !- Lighting Level {W}
   ,                        !- Watts per Zone Floor Area {W/m2}
   ,                        !- Watts per Person {W/person}
   0.0,                     !- Return Air Fraction
   0.42,                    !- Fraction Radiant
   0.18,                    !- Fraction Visible
   1.0,                     !- Fraction Replaceable
   GeneralLights;           !- End-Use Subcategory

 ElectricEquipment,
   MEETING_EQUIP,           !- Name
   MEETING_ROOM,            !- Zone or ZoneList or Space or SpaceList Name
   BLDG_EQUIP_SCH,          !- Schedule Name
   EquipmentLevel,          !- Design Level Calculation Method
   500.0,                   !- Design Level {W}
   ,                        !- Watts per Zone Floor Area {W/m2}
   ,                        !- Watts per Person {W/person}
   0.0,                     !- Fraction Latent
   0.5,                     !- Fraction Radiant
   0.0;                     !- Fraction Lost

 ZoneInfiltration:DesignFlowRate,
   MEETING_INFIL,           !- Name
   MEETING_ROOM,            !- Zone or ZoneList or Space or SpaceList Name
   INFIL_QUARTER_ON_SCHED,  !- Schedule Name
   Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   ,                        !- Design Flow Rate {m3/s}
   ,                        !- Flow per Zone Floor Area {m3/s-m2}
   0.00030,                 !- Flow per Exterior Surface Area {m3/s-m2}
   ;                        !- Air Changes per Hour {1/hr}

 !---------------------------------------------------------------------------
 ! HVAC — IDEAL LOADS AIR SYSTEM (per zone)
 !---------------------------------------------------------------------------

 ZoneHVAC:IdealLoadsAirSystem,
   NORTH_IDEAL_LOADS,       !- Name
   ,                        !- Availability Schedule Name
   NORTH_SUPPLY_INLET,      !- Zone Supply Air Node Name
   NORTH_EXHAUST_OUTLET,    !- Zone Exhaust Air Node Name
   ,                        !- System Inlet Air Node Name
   50,                      !- Maximum Heating Supply Air Temperature {C}
   13,                      !- Minimum Cooling Supply Air Temperature {C}
   0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
   0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
   NoLimit,                 !- Heating Limit
   ,                        !- Maximum Heating Air Flow Rate {m3/s}
   ,                        !- Maximum Sensible Heating Capacity {W}
   NoLimit,                 !- Cooling Limit
   ,                        !- Maximum Cooling Air Flow Rate {m3/s}
   ,                        !- Maximum Total Cooling Capacity {W}
   ,                        !- Heating Availability Schedule Name
   ,                        !- Cooling Availability Schedule Name
   ConstantSupplyHumidityRatio, !- Dehumidification Control Type
   ,                        !- Cooling Sensible Heat Ratio
   ConstantSupplyHumidityRatio, !- Humidification Control Type
   ,                        !- Design Specification Outdoor Air Object Name
   ,                        !- Outdoor Air Inlet Node Name
   ,                        !- Demand Controlled Ventilation Type
   ,                        !- Outdoor Air Economizer Type
   ,                        !- Heat Recovery Type
   ,                        !- Sensible Heat Recovery Effectiveness
   ;                        !- Latent Heat Recovery Effectiveness

 ZoneHVAC:IdealLoadsAirSystem,
   SOUTH_IDEAL_LOADS,       !- Name
   ,                        !- Availability Schedule Name
   SOUTH_SUPPLY_INLET,      !- Zone Supply Air Node Name
   SOUTH_EXHAUST_OUTLET,    !- Zone Exhaust Air Node Name
   ,                        !- System Inlet Air Node Name
   50,                      !- Maximum Heating Supply Air Temperature {C}
   13,                      !- Minimum Cooling Supply Air Temperature {C}
   0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
   0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
   NoLimit,                 !- Heating Limit
   ,                        !- Maximum Heating Air Flow Rate {m3/s}
   ,                        !- Maximum Sensible Heating Capacity {W}
   NoLimit,                 !- Cooling Limit
   ,                        !- Maximum Cooling Air Flow Rate {m3/s}
   ,                        !- Maximum Total Cooling Capacity {W}
   ,                        !- Heating Availability Schedule Name
   ,                        !- Cooling Availability Schedule Name
   ConstantSupplyHumidityRatio, !- Dehumidification Control Type
   ,                        !- Cooling Sensible Heat Ratio
   ConstantSupplyHumidityRatio, !- Humidification Control Type
   ,                        !- Design Specification Outdoor Air Object Name
   ,                        !- Outdoor Air Inlet Node Name
   ,                        !- Demand Controlled Ventilation Type
   ,                        !- Outdoor Air Economizer Type
   ,                        !- Heat Recovery Type
   ,                        !- Sensible Heat Recovery Effectiveness
   ;                        !- Latent Heat Recovery Effectiveness

 ZoneHVAC:IdealLoadsAirSystem,
   MEETING_IDEAL_LOADS,     !- Name
   ,                        !- Availability Schedule Name
   MEETING_SUPPLY_INLET,    !- Zone Supply Air Node Name
   MEETING_EXHAUST_OUTLET,  !- Zone Exhaust Air Node Name
   ,                        !- System Inlet Air Node Name
   50,                      !- Maximum Heating Supply Air Temperature {C}
   13,                      !- Minimum Cooling Supply Air Temperature {C}
   0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
   0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
   NoLimit,                 !- Heating Limit
   ,                        !- Maximum Heating Air Flow Rate {m3/s}
   ,                        !- Maximum Sensible Heating Capacity {W}
   NoLimit,                 !- Cooling Limit
   ,                        !- Maximum Cooling Air Flow Rate {m3/s}
   ,                        !- Maximum Total Cooling Capacity {W}
   ,                        !- Heating Availability Schedule Name
   ,                        !- Cooling Availability Schedule Name
   ConstantSupplyHumidityRatio, !- Dehumidification Control Type
   ,                        !- Cooling Sensible Heat Ratio
   ConstantSupplyHumidityRatio, !- Humidification Control Type
   ,                        !- Design Specification Outdoor Air Object Name
   ,                        !- Outdoor Air Inlet Node Name
   ,                        !- Demand Controlled Ventilation Type
   ,                        !- Outdoor Air Economizer Type
   ,                        !- Heat Recovery Type
   ,                        !- Sensible Heat Recovery Effectiveness
   ;                        !- Latent Heat Recovery Effectiveness

 !---------------------------------------------------------------------------
 ! ZONE EQUIPMENT LISTS
 !---------------------------------------------------------------------------

 ZoneHVAC:EquipmentList,
   NORTH_EQUIP_LIST,        !- Name
   SequentialLoad,          !- Load Distribution Scheme
   ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type 1
   NORTH_IDEAL_LOADS,       !- Zone Equipment Name 1
   1,                       !- Zone Equipment Cooling Sequence 1
   1,                       !- Zone Equipment Heating or No-Load Sequence 1
   ,                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
   ;                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1

 ZoneHVAC:EquipmentList,
   SOUTH_EQUIP_LIST,        !- Name
   SequentialLoad,          !- Load Distribution Scheme
   ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type 1
   SOUTH_IDEAL_LOADS,       !- Zone Equipment Name 1
   1,                       !- Zone Equipment Cooling Sequence 1
   1,                       !- Zone Equipment Heating or No-Load Sequence 1
   ,                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
   ;                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1

 ZoneHVAC:EquipmentList,
   MEETING_EQUIP_LIST,      !- Name
   SequentialLoad,          !- Load Distribution Scheme
   ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type 1
   MEETING_IDEAL_LOADS,     !- Zone Equipment Name 1
   1,                       !- Zone Equipment Cooling Sequence 1
   1,                       !- Zone Equipment Heating or No-Load Sequence 1
   ,                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
   ;                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1

 !---------------------------------------------------------------------------
 ! ZONE CONNECTIONS
 !---------------------------------------------------------------------------

 ZoneHVAC:EquipmentConnections,
   OFFICE_NORTH,            !- Zone Name
   NORTH_EQUIP_LIST,        !- Zone Conditioning Equipment List Name
   NORTH_SUPPLY_INLET,      !- Zone Air Inlet Node or NodeList Name
   NORTH_EXHAUST_OUTLET,    !- Zone Air Exhaust Node or NodeList Name
   NORTH_ZONE_AIR_NODE,     !- Zone Air Node Name
   NORTH_RETURN_OUTLET;     !- Zone Return Air Node or NodeList Name

 ZoneHVAC:EquipmentConnections,
   OFFICE_SOUTH,            !- Zone Name
   SOUTH_EQUIP_LIST,        !- Zone Conditioning Equipment List Name
   SOUTH_SUPPLY_INLET,      !- Zone Air Inlet Node or NodeList Name
   SOUTH_EXHAUST_OUTLET,    !- Zone Air Exhaust Node or NodeList Name
   SOUTH_ZONE_AIR_NODE,     !- Zone Air Node Name
   SOUTH_RETURN_OUTLET;     !- Zone Return Air Node or NodeList Name

 ZoneHVAC:EquipmentConnections,
   MEETING_ROOM,            !- Zone Name
   MEETING_EQUIP_LIST,      !- Zone Conditioning Equipment List Name
   MEETING_SUPPLY_INLET,    !- Zone Air Inlet Node or NodeList Name
   MEETING_EXHAUST_OUTLET,  !- Zone Air Exhaust Node or NodeList Name
   MEETING_ZONE_AIR_NODE,   !- Zone Air Node Name
   MEETING_RETURN_OUTLET;   !- Zone Return Air Node or NodeList Name

 !---------------------------------------------------------------------------
 ! THERMOSTATS
 !---------------------------------------------------------------------------

 ThermostatSetpoint:DualSetpoint,
   NORTH_THERMOSTAT,        !- Name
   HTG-SETP-SCHED,          !- Heating Setpoint Temperature Schedule Name
   CLG-SETP-SCHED;          !- Cooling Setpoint Temperature Schedule Name

 ThermostatSetpoint:DualSetpoint,
   SOUTH_THERMOSTAT,        !- Name
   HTG-SETP-SCHED,          !- Heating Setpoint Temperature Schedule Name
   CLG-SETP-SCHED;          !- Cooling Setpoint Temperature Schedule Name

 ThermostatSetpoint:DualSetpoint,
   MEETING_THERMOSTAT,      !- Name
   HTG-SETP-SCHED,          !- Heating Setpoint Temperature Schedule Name
   CLG-SETP-SCHED;          !- Cooling Setpoint Temperature Schedule Name

 ZoneControl:Thermostat,
   NORTH_TSTAT_CTRL,        !- Name
   OFFICE_NORTH,            !- Zone or ZoneList Name
   ALWAYS_ON,               !- Control Type Schedule Name
   ThermostatSetpoint:DualSetpoint, !- Control Object Type
   NORTH_THERMOSTAT;        !- Control Name

 ZoneControl:Thermostat,
   SOUTH_TSTAT_CTRL,        !- Name
   OFFICE_SOUTH,            !- Zone or ZoneList Name
   ALWAYS_ON,               !- Control Type Schedule Name
   ThermostatSetpoint:DualSetpoint, !- Control Object Type
   SOUTH_THERMOSTAT;        !- Control Name

 ZoneControl:Thermostat,
   MEETING_TSTAT_CTRL,      !- Name
   MEETING_ROOM,            !- Zone or ZoneList Name
   ALWAYS_ON,               !- Control Type Schedule Name
   ThermostatSetpoint:DualSetpoint, !- Control Object Type
   MEETING_THERMOSTAT;      !- Control Name

 !---------------------------------------------------------------------------
 ! OUTPUT VARIABLES
 !---------------------------------------------------------------------------

 OutputControl:Table:Style, HTML;

 Output:VariableDictionary, IDF;

 Output:Variable,
   *,
   Zone Mean Air Temperature,
   Hourly;

 Output:Variable,
   *,
   Zone Air Relative Humidity,
   Hourly;

 Output:Variable,
   *,
   Zone Lights Electricity Energy,
   Hourly;

 Output:Variable,
   *,
   Zone Electric Equipment Electricity Energy,
   Hourly;

 Output:Variable,
   *,
   Zone People Occupant Count,
   Hourly;

 Output:Variable,
   *,
   Zone Infiltration Current Density Volume Flow Rate,
   Hourly;

 Output:Variable,
   *,
   Zone Ideal Loads Heat Recovery Total Heating Energy,
   Hourly;

 Output:Variable,
   *,
   Zone Ideal Loads Supply Air Total Heating Energy,
   Hourly;

 Output:Variable,
   *,
   Zone Ideal Loads Supply Air Total Cooling Energy,
   Hourly;

 Output:Variable,
   *,
   Site Outdoor Air Drybulb Temperature,
   Hourly;

 Output:Variable,
   *,
   Site Direct Solar Radiation Rate per Area,
   Hourly;

 Output:Meter,
   Electricity:Facility,
   Hourly;

 Output:Meter,
   Electricity:HVAC,
   Hourly;

 Output:Meter,
   InteriorLights:Electricity,
   Hourly;

 Output:Meter,
   InteriorEquipment:Electricity,
   Hourly;

 Output:Table:SummaryReports,
   AllSummary;
